        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M9/VAV-DB2M9" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M9-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M9/VAV-DB2M9" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-038" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-038-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-038-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-038-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-038-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-038-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-038" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200304/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-038/VAV-DB2-038" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-038-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-038/VAV-DB2-038" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-039 DmprPos" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-039 DmprPos-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-039 DmprPos-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-039 DmprPos-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-039 DmprPos-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-039 DmprPos-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-039 DmprPos" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200305/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-039 DmprPos/VAV-DB2-039 DmprPos" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-039 DmprPos-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-039 DmprPos/VAV-DB2-039 DmprPos" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-042" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-042-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-042-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-042-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-042-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-042-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-042" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200306/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-042/VAV-DB2-042" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-042-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-042/VAV-DB2-042" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-043" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-043-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-043-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-043-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-043-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-043-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-043" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200307/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-043/VAV-DB2-043" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-043-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-043/VAV-DB2-043" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2M8" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2M8-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M8-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M8-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M8-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M8-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2M8" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200308/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M8/VAV-DB2M8" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M8-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M8/VAV-DB2M8" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-044" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-044-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-044-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-044-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-044-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-044-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-044" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200309/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-044/VAV-DB2-044" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-044-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-044/VAV-DB2-044" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-045" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-045 -PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-045 -H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-045 -Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-045 -MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-045 -DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-045" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200310/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-045/VAV-DB2-045" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-045 -Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-045/VAV-DB2-045" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-049" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-049-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-049-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-049-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-049-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-049-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-049" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200311/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-049/VAV-DB2-049" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-049-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-049/VAV-DB2-049" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-051" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-051-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-051-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-051-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-051-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-051-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-051" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200312/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-051/VAV-DB2-051" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-051-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-051/VAV-DB2-051" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-054" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-054-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-054-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-054-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-054-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-054-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-054" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200313/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-054/VAV-DB2-054" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-054-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-054/VAV-DB2-054" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-057" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-057-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-057-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-057-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-057-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-057-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-057" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200314/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-057/VAV-DB2-057" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-057-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-057/VAV-DB2-057" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-050" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-050-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-050-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-050-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-050-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-050-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-050" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200315/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-050/VAV-DB2-050" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-050-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-050/VAV-DB2-050" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2C05" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2C05-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2C05-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2C05-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2C05-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2C05-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2C05" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200316/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2C05/VAV-DB2C05" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2C05-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2C05/VAV-DB2C05" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-016" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-016-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-016-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-016-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-016-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-016-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-016" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200317/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-016/VAV-DB2-016" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-016-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-016/VAV-DB2-016" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-021" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-021-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-021-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-021-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-021-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-021-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-021" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200318/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-021/VAV-DB2-021" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-021-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-021/VAV-DB2-021" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-019" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-019-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-019-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-019-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-019-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-019-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-019" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200319/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-019/VAV-DB2-019" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-019-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-019/VAV-DB2-019" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-026" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-026-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-026-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-026-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-026-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-026-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-026" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200320/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-026/VAV-DB2-026" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-026-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-026/VAV-DB2-026" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-CS-21" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="CS-21-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="CS-21-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="CS-21-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="CS-21-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="CS-21-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/CS-21-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-CS-21" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200321/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-CS-21/VAV-CS-21" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/CS-21-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-CS-21/VAV-CS-21" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-032" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-032-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-032-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-032-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-032-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-032-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-032" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200322/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-032/VAV-DB2-032" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-032-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-032/VAV-DB2-032" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-036" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-036-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-036-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-036-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-036-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-036-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-036" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200323/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-036/VAV-DB2-036" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-036-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-036/VAV-DB2-036" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-033" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-033-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-033-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-033-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-033-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-033-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-033" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200324/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-033/VAV-DB2-033" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-033-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-033/VAV-DB2-033" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2M6" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2M6-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M6-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M6-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M6-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2M6-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2M6" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200325/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M6/VAV-DB2M6" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2M6-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2M6/VAV-DB2M6" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-DB2-056" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="DB2-056-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-056-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-056-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-056-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="DB2-056-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-DB2-056" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200326/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-056/VAV-DB2-056" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/DB2-056-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-DB2-056/VAV-DB2-056" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-Decontam" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="Decontam-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="Decontam-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="Decontam-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="Decontam-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="Decontam-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/Decontam-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-Decontam" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200327/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-Decontam/VAV-Decontam" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/Decontam-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-Decontam/VAV-Decontam" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-VAV328" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="VAV328-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV328-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV328-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV328-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV328-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV328-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-VAV328" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200328/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-VAV328/VAV-VAV328" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV328-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-VAV328/VAV-VAV328" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
  <OI NAME="VAV-VAV-M10" TYPE="system.base.Folder">
    <OI NAME="Alarms" TYPE="system.base.Folder">
      <OI NAME="Room Air Temperature" TYPE="alarm.OutOfReferenceRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighDiffLimit" Value="5"/>
        <PI Name="HighLimitMessage" Value="Room temperature above upper limit"/>
        <PI Name="LowDiffLimit" Value="5"/>
        <PI Name="LowLimitMessage" Value="Room temperature below lower limit"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature return to normal"/>
        <PI Name="SetpointReference" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Discharge Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="300"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
      <OI NAME="Room Temp Sensor Fail" TYPE="alarm.OutOfRangeAlarm">
        <PI Name="Deadband" Value="1"/>
        <PI Name="HighLimit" Value="200"/>
        <PI Name="HighLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="LowLimit" Value="35"/>
        <PI Name="LowLimitMessage" Value="Room temperature sensor failure"/>
        <PI Name="MonitoredVariable">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="ResetMessage" Value="Room temperature sensor return to normal"/>
        <PI Name="TimeDelayToOffNormal" Value="300"/>
      </OI>
    </OI>
    <OI NAME="Trends" TYPE="system.base.Folder">
      <OI NAME="VAV-M10-PriFlow - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV-M10-H1 Pos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV-M10-Space T - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV-M10-MCI SP - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
      <OI NAME="VAV-M10-DmprPos - Interval Trend Log" TYPE="trend.TLog">
        <PI Name="LogArray" RefNull="1" Unit="0x10001"/>
        <PI Name="LogPoint" Unit="0x10001">
          <Reference DeltaFilter="0" Object="../../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
        </PI>
        <PI Name="LogSize" Value="672"/>
        <PI Name="MeterEndTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterStartTime" Value="Tx0597187a875ea030"/>
        <PI Name="MeterTime" Value="Tx0597187acbb9ec30"/>
        <PI Name="StartTime" Value="Tx05971879e4aaae30"/>
      </OI>
    </OI>
    <OI NAME="VAV-VAV-M10" TYPE="udt.imd3gj3gsnmu7f63he7lzcxlzq.2o3oj47lgynebdeabs7mqpx6om">
      <PI Name="ASCParameters">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/MCU 200329/ASC Parameters" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmp">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.HighDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="HighDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.LowDiffLimit">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="LowDiffLimit" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpAl.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Air Temperature" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Room Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.RmTmpSpt">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.AlarmState">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="AlarmState" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Alarms.SaTmpFal.TimeDelayToOffNormal">
        <Reference DeltaFilter="0" Object="../Alarms/Discharge Temp Sensor Fail" Property="TimeDelayToOffNormal" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-DmprPos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="DmprPos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-DmprPos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-H1 Pos" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="H1 Pos.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-H1 Pos" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-MCI SP" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="MCI SP.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-MCI SP" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Notes (HMH).NOTE1">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-VAV-M10/VAV-VAV-M10" Property="NOTE1" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-PriFlow" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="PriFlow.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-PriFlow" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Alarm">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Alarm" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Space T.Value">
        <Reference DeltaFilter="0" Object="../../../../INET Interface/2002 - CS + RT VAV's/VAV-M10-Space T" Property="Value" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="Trends">
        <Reference DeltaFilter="0" Object="../Trends" Retransmit="0" TransferRate="10"/>
      </PI>
      <PI Name="UnitName">
        <Reference DeltaFilter="0" Object="~/System Folder/VAV/VAV-VAV-M10/VAV-VAV-M10" Property="NAME" Retransmit="0" TransferRate="10"/>
      </PI>
    </OI>
  </OI>
</ExportedObjects>

</ObjectSet>
